 ! Generated by tools/json_to_ddy.py from a Climate Information v2.1 document.
 ! Design conditions originate from the ASHRAE Handbook - Fundamentals 2025.

 Site:Location,
  Chicago OHare Intl AP_IL_USA Design_Conditions,     !- Location Name
  41.96,     !- Latitude {N+ S-}
  -87.93,     !- Longitude {W- E+}
  -6.00,     !- Time Zone Relative to GMT {GMT+/-}
  205.00;     !- Elevation {m}

 ! ===== Annual Design Conditions SizingPeriod:DesignDay =====
 ! Chicago OHare Intl AP Extreme Annual Wind Speeds, 1%=10.6m/s, 2.5%=9.4m/s, 5%=8.4m/s
 ! Chicago OHare Intl AP Extreme Annual Temperatures, Max Drybulb=35.4C Min Drybulb=-21.7C
 ! Chicago OHare Intl AP Extreme Annual Temperatures, Max Wetbulb=26.5C Min Wetbulb=-22.2C
 ! Chicago OHare Intl AP ASHRAE Climate Zone=5A
 ! Chicago OHare Intl AP Annual Heating Design Conditions Wind Speed=4.7m/s Wind Dir=280
 ! Chicago OHare Intl AP Annual Cooling Design Conditions Wind Speed=5.1m/s Wind Dir=220
 ! Coldest Month=JAN
 ! Hottest Month=JUL

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Htg 99.6% Condns DB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -18.1,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  -18.1,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  4.7,      !- Wind Speed {m/s}
  280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Htg 99% Condns DB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -15.3,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  -15.3,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  4.7,      !- Wind Speed {m/s}
  280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -17.2,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  -23.6,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  4.7,      !- Wind Speed {m/s}
  280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Hum_n 99% Condns DP=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -14.7,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  -21.3,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  4.7,      !- Wind Speed {m/s}
  280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -0.6,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  -0.6,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  11.7,      !- Wind Speed {m/s}
  280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
  1,      !- Month
  21,      !- Day of Month
  WinterDesignDay,!- Day Type
  -1.9,      !- Maximum Dry-Bulb Temperature {C}
  0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  -1.9,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  10.7,      !- Wind Speed {m/s}
  280,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg .4% Condns DB=>MWB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  32.9,      !- Maximum Dry-Bulb Temperature {C}
  10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  23.2,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 1% Condns DB=>MWB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  31.5,      !- Maximum Dry-Bulb Temperature {C}
  10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  22.5,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 2% Condns DB=>MWB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  30.1,      !- Maximum Dry-Bulb Temperature {C}
  10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  21.8,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  4.6,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg .4% Condns WB=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  30.7,      !- Maximum Dry-Bulb Temperature {C}
  9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  25.1,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 1% Condns WB=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  29.1,      !- Maximum Dry-Bulb Temperature {C}
  9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  24.1,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 2% Condns WB=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  28,      !- Maximum Dry-Bulb Temperature {C}
  9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,      !- Humidity Condition Type
  23.2,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  5.0,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg .4% Condns DP=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  28.3,      !- Maximum Dry-Bulb Temperature {C}
  9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  23.4,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 1% Condns DP=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  27.2,      !- Maximum Dry-Bulb Temperature {C}
  9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  22.4,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 2% Condns DP=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  26.3,      !- Maximum Dry-Bulb Temperature {C}
  9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,      !- Humidity Condition Type
  21.5,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg .4% Condns Enth=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  30.8,      !- Maximum Dry-Bulb Temperature {C}
  9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,      !- Humidity Condition Type
  ,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  77500,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 1% Condns Enth=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  29.3,      !- Maximum Dry-Bulb Temperature {C}
  9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,      !- Humidity Condition Type
  ,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  73400,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

 SizingPeriod:DesignDay,
  Chicago OHare Intl AP Ann Clg 2% Condns Enth=>MDB,     !- Name
  7,      !- Month
  21,      !- Day of Month
  SummerDesignDay,!- Day Type
  28,      !- Maximum Dry-Bulb Temperature {C}
  9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,      !- Humidity Condition Type
  ,      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  70000,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,      !- Daily Wet-Bulb Temperature Range {deltaC}
  98886.,      !- Barometric Pressure {Pa}
  5.1,      !- Wind Speed {m/s}
  220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAETau2017, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
  0.443,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
  2.236;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

